<!DOCTYPE html>
<html lang="en-US"><head data-approot-head=""><!-- saved from url=(0016)http://localhost --><meta charset="utf-8" /><meta name="viewport" content="initial-scale=1, maximum-scale=1" /><meta name="viewport" content="width=device-width, initial-scale=1" /><meta content="(C) Copyright 2026" name="copyright" /><meta content="(C) Copyright 2026" name="DC.rights.owner" /><meta content="concept" name="DC.Type" /><meta content="GUID-51F16E82-7513-4BE3-957C-19FF33A92401.html" name="DC.Relation" scheme="URI" /><meta content="GUID-255F6C18-0AB6-4021-B469-32C4E710F1A5.html" name="DC.Relation" scheme="URI" /><meta content="GUID-51F16E82-7513-4BE3-957C-19FF33A92401.html" name="DC.Relation" scheme="URI" /><meta content="static/logo.png" name="logoPath" /><meta content="inline" name="email" /><meta content="© 2026 
				Beckman Coulter, Inc." name="COPYRIGHTLINKTEXT" /><meta content="July 2026" name="RELEASEDDATELOCALIZED" /><meta content="None" name="FBCUSE" /><meta content="BK" name="FBCREVISION" /><meta content="DxServiceManualFeedback@beckman.com" name="FBCCONTACT" /><meta content="" name="FBCMINITOC" /><meta content="" name="FBCMIRNUMBERS" /><meta content="" name="FBCDUEDATE" /><meta content="" name="FBCCHARGENUMBER" /><meta content="10/07/2026 00:00:00" name="FBCSYSTEMRELEASEDATE" /><meta content="C65079" name="FBCPARTNUM" /><meta content="None" name="FBCMANUFACTUREDBY" /><meta content="Service" name="FBCECREPSTATEMENT" /><meta content="Service Manual" name="FBCDOCUMENTCLASSIFICATION" /><meta content="Yes" name="FBCINVITRO" /><meta content="Yes" name="FBCCEMARK" /><meta content="Red" name="FBCWAVECOLOR" /><meta content="Chaska" name="FBCSITECODE" /><meta content="rchristiansen" name="FISHPUBLISHER" /><meta content="VPUBSTATUSPUBLISHING" name="FISHPUBSTATUS" /><meta content="VOUTPUTFORMATSUITEHELP" name="FISHOUTPUTFORMATREF" /><meta content="SuiteHelp" name="FISHOUTPUTFORMATREF" /><meta content="en-US" name="FISHPUBLNGCOMBINATION" /><meta content="16/06/2026 18:37:18" name="FISHPUBREVIEWENDDATE" /><meta content="10/07/2026 16:28:15" name="MODIFIED-ON" /><meta content="" name="FPUBWATERMARK" /><meta content="" name="FPUBINCLUDEMETADATA" /><meta content="" name="FPUBINCLUDECOMMENTS" /><meta content="GUID-1F99B0A5-C9E7-4E35-967C-8B5419568AB4" name="FMAPID" /><meta content="07/07/2026 18:25:47" name="MODIFIED-ON" /><meta content="16/06/2026 20:29:13" name="CREATED-ON" /><meta content="Default" name="FISHREQUIREDRESOLUTIONS" /><meta content="" name="FISHRESOURCES" /><meta content="GUID-E0B2E065-B380-4B5E-AC7F-13F39D148EBC" name="FISHMASTERREF" /><meta content="DxI 9000 Service Manual-v37-GUID-1F99B0A5-C9E7-4E35-967C-8B5419568AB4-20260616 20:29:13" name="FISHBASELINE" /><meta content="en-US" name="FISHPUBSOURCELANGUAGES" /><meta content="Version BK" name="FCHANGES" /><meta content="en-US" name="FREQUESTEDLANGUAGES" /><meta content="37" name="VERSION" /><meta content="" name="FUSERGROUP" /><meta content="User Manual" name="FISHPUBLICATIONTYPE" /><meta content="" name="FDESCRIPTION" /><meta content="DxI 9000 Service Manual" name="FTITLE" /><meta content="true" name="IncludeTocNumbering" /><meta content="yes" name="print" /><meta content="no" name="printAll" /><meta content="XHTML" name="DC.Format" /><meta content="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94" name="DC.Identifier" /><meta content="en-US" name="DC.Language" /><title>10.2.1 Replacing the Motor and Encoder Assembly</title><link href="static/screen.css?mc4iNRyY" rel="stylesheet" /><link href="static/print.css?f8jqUYfi" media="print" rel="stylesheet" /><script src="static/head.js?pI0/L1iT" type="text/javascript"></script><link href="static/overrides.css" rel="stylesheet" /><link href="GUID-51F16E82-7513-4BE3-957C-19FF33A92401.html" rel="prev" /><link href="GUID-C2F8B30F-76D2-40DC-B592-B2E661CE0AEF.html" rel="next" /><link rel="shortcut icon" type="image/x-icon" href="static/images/favicon.png" /></head><body class="fixed" id="d9e1342" data-relpath="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94.html" data-approot="" relatedLinks="block">    <div class="wrapper"><header class="header"> <div class="container"><div class="row"><a class="btn-burger" href="#" title="Show menu"></a><a class="logo header__logo" href="index.html"></a></div></div></header><section class="section-search section-search--secondary"><div class="container"><div class="row"><div class="col-md-8"><div class="col__inner"><h1>DxI 9000 Service Manual</h1><div id="newBreadcrumbs"></div></div></div><div class="col-md-4"><div class="col__inner"><div class="search search--small"><form action="?" method="get" id="search_form"><label class="hidden" for="f_search"></label><input class="search__field" id="search_textbox" type="search" name="q" value="" placeholder="Enter search terms"><button class="search__btn" type="submit"><i class="ico-search" title="Search"></i></button></input></form></div></div></div></div></div></section><div class="main"><div class="container container--flex"><div class="row"><div class="container__inner"><div class="sidebar" id="leftbar"><nav class="accordion-nav" id="toc_container"><div class="accordion__section"><div class="accordion__head"><h5>Contents</h5></div><div class="toc-actions"><span class="link-expand" title="Expand All" href="#"></span><span class="link-collapse" title="Collapse All" href="#"></span></div><div class="accordion__body" id="toc_pane"><nav class="nav-secondary" id="toc_nav"></nav></div></div><div class="accordion__section" id="index_container" style="display:none"><div class="accordion__head"><h5>Index</h5></div><div class="accordion__body" id="index_pane"><div class="search-primary"><form action="?" method="get"><label class="hidden" for="f_search1">Search</label><input class="search__field" type="search" name="f_search1" id="f_search1" placeholder="Search Index" /><input class="search__btn" type="submit" value="GO" title="Search" /></form></div><nav class="nav-secondary" id="index_nav"> </nav></div></div><div class="accordion__section" id="glossary_container" style="display:none"><div class="accordion__head"><h5>Glossary</h5></div><div class="accordion__body" id="glossary_pane"><nav class="nav-secondary nav-secondary--primary" id="glossary_nav" data-breadcrumbtext="BreadCrumb Glossary"></nav></div></div><div class="accordion__section" id="search_container"><div class="accordion__head"><h5>Search</h5><span class="badge pull-right" id="search_count"></span></div><div class="accordion__body" id="search_pane"><nav class="nav-secondary" id="search_nav">       <div id="search_message">No search has been performed.</div></nav></div></div></nav></div><div class="content"><a class="resizeTab" id="TopOP" title="Top of the page">                         </a><section class="section"><header class="section__head"><i class="btn-burger btn-burger--small" title="Hide menu"></i><ul class="list-actions"><li><a href="#" id="button_back" title="Previous topic"><i class="ico-arrow-prev"></i></a></li><li><a href="#" id="button_forward" title="Next Topic"><i class="ico-arrow-next"></i></a></li><li><a href="#" id="button_highlighting" title="Toggle search highlighting"><i class="ico-a"></i></a></li><li class="share button_share DxServiceManualFeedback@beckman.com"><a href="#" id="button_email" mailto="DxServiceManualFeedback@beckman.com" title="Email us"><i class="ico-share"></i><span id="subject">Feedback for DxI 9000 Service Manual</span><span id="emailpub">Publication: DxI 9000 Service Manual</span><span id="emailpartnum">Part Number: C65079</span><span id="emailrev">Revision: BK</span><span id="emailtopic">Topic: </span><span id="emailguid">CCM GUID: </span><span id="emailmsg1">********* DO NOT WRITE ABOVE THIS LINE ******************* </span><span id="emailmsg2">Describe your feedback: </span></a></li><li class="button_print yes"><a href="#" id="button_print" title="Print"><i class="ico-print"></i></a></li></ul></header><div class="section__body section__body--primary" id="thumbnailDialog"> <main role="main"><article aria-labelledby="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__GUID-7F8CDA62-2BA8-4926-B63C-B894B45E821A" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94" role="article"> 
  <h1 class="title topictitle1" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__GUID-7F8CDA62-2BA8-4926-B63C-B894B45E821A"><a id="GUID-7F8CDA62-2BA8-4926-B63C-B894B45E821A"></a>Replacing the Motor and Encoder Assembly</h1> 
  <div class="body conbody"> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_99AD52EA446C4AC09655C77220EF615C"> 
		<p class="p">This topic includes information about how to replace the motor and encoder assembly for the incubator wheel. 
		</p> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_BEA2C80164F44D93AD6341C7FFB333B2"> 
		<div class="note important note_important" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__GUID-141BB6D5-D628-4877-9637-3E104564E060"><span class="note__title">Important:</span> You must turn off and unplug the instrument before you perform this procedure. See 
		  <a class="xref" href="GUID-BE7D9371-B99B-4F60-BF79-93AB509105C7.html">Turning Off the Instrument</a> for more information. 
		</div> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_501AF79CB13248E5940AAAD633037483"><h2 class="title sectiontitle">Safety Reminder</h2> 
		 
		<p class="p">Servicing the DxI 9000 instrument involves potential risks for pinch and puncture, electrical shock, and exposure to hazardous materials. You must mitigate these risks by taking appropriate countermeasures. See 
		  <a class="xref" href="GUID-EA78956A-FC64-4084-8289-B5C02753E07F.html">Safety</a> for more information. 
		</p> 
	 </section>
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_1A52CB6E600F47B98BBA90B54B09BC5F"> 
		<table class="table" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33"><caption></caption><colgroup><col style="width:100%" /></colgroup><thead class="thead"> 
				<tr class="row"> 
				  <th class="entry" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1">Table of Contents 
				  </th> 
				</tr></thead><tbody class="tbody"> 
				<tr class="row"> 
				  <td class="entry" headers="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1 "><a class="xref" href="#GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_9EE1F3507D564F9880FC7ABDF672BAAE">Recommended Tools</a> 
				  </td> 
				</tr> 
				<tr class="row"> 
				  <td class="entry" headers="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1 "><a class="xref" href="#GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A74F15BEF99140229AF879677D5C3B89">Removing the Motor and Encoder Assembly</a> 
				  </td> 
				</tr> 
				<tr class="row"> 
				  <td class="entry" headers="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1 "><a class="xref" href="#GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A2746758718143AE870DAC5D91C792A2">Installing the Motor and Encoder Assembly</a> 
				  </td> 
				</tr> 
				<tr class="row"> 
				  <td class="entry" headers="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1 "><a class="xref" href="#GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A6B03802853D49219D8FD445EA358DD0">Alignments</a> 
				  </td> 
				</tr> 
				<tr class="row"> 
				  <td class="entry" headers="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1 "><a class="xref" href="#GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_824CDF02B2F64A69AFD5228C74B18082">Verification</a> 
				  </td> 
				</tr> 
			 </tbody></table> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_9EE1F3507D564F9880FC7ABDF672BAAE"><h2 class="title sectiontitle">Recommended Tools</h2> 
		 
		<div class="p">The following tools are recommended for replacement of the components listed in this topic: 
		<ul class="ul" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__UL_516C25AFF56243989FD1C2E8E0C40E0A"> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_E4C27B95E8254FF48407D0009B818280">2.5mm hex driver (for M3 screws) 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_E2D78A877EE64624ACB52F8442EC923A">3mm &quot;L&quot; shaped hex driver (for M4 screws) 
		  </li> 
		</ul> 
		</div> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A74F15BEF99140229AF879677D5C3B89"><h2 class="title sectiontitle">Removing the Motor and Encoder Assembly</h2> 
		 
		<p class="p">Perform this procedure to remove the motor and encoder assembly (one piece). 
		</p> 
		<ol class="ol" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__OL_BFD3FC1839AD4DCEB1E2DF51FA18FE6A"> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_AA0165ADE99E46FB901D7EDD8BF82D62">Disconnect the motor and encoder cables. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_BC54B4120A4648E38EA5DFFD6DE0FC22">Loosen the four tensioner screws (3mm driver), but do not remove them. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_1D543B2B032348B7A2E5FE6417987E44">Push the tensioner assembly, including motor, inward to relieve belt tension. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_AA2B54E5D0BE4CA09841F0189204AA66">Remove the belt from the motor pulley and let it rest on the surrounding chassis. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_E95718C4EDBF418E8DAA38BB9C0D9982">Tighten at least one of the four tensioner screws to hold the tensioner in place. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_501EFB18868048B8B8DE63F623A204DF">Remove the four motor mount screws (2.5mm driver). 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_FD6DFC12B5394302AD41A219E32570FB">Remove the motor assembly downward out of the tensioner assembly. 
		  </li> 
		</ol> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A2746758718143AE870DAC5D91C792A2"><h2 class="title sectiontitle">Installing the Motor and Encoder Assembly</h2> 
		 
		<p class="p">Perform this procedure to install the motor and encoder assembly (one piece). 
		</p> 
		<ol class="ol" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__OL_C8686B5A38CB4BCB89E1C4D987B2BD11"> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_5B626CFEF49A488F8D11BFD7CE4314D7">Insert the motor &amp; encoder assembly into the bottom of the tensioner assembly. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_DF440EF608BD4CC38E0998FB23A143D3">Attach the motor to the tensioner assembly and secure with the four screws (2.5mm driver). 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_8ED22854C11344408ABEC0CF9F08DD51">Loosen any tensioner screws (3mm driver) that are locked down, but do not remove them. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_60BCF008B14F45F197F5D32B49C84DBB">Push the tensioner assembly inward and install the belt on the motor pulley. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_01589DD45C744F159D441E5EF5C58A56">Let the tensioner assembly take up the slack in the belt and automatically set the belt tension. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_6394A664DE1C4F3DB429B09C5EBF9125">Tighten the four tensioner screws (3mm driver) to secure the tensioner in place. 
			 <div class="note caution note_caution" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__GUID-73A87970-2A6F-456B-9BC8-1AC1ADF47CB5"><span class="note__title">Caution:</span> DO NOT apply force to the tensioner when securing it in place. 
			 </div> 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_A94F8846962C47B8A59E180FABD4E0B4">Connect the motor and encoder cables. 
		  </li> 
		</ol> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A6B03802853D49219D8FD445EA358DD0"><h2 class="title sectiontitle">Alignments</h2> 
		 
		<p class="p">Perform alignments. See 
		  <a class="xref" href="GUID-09AF187B-A048-4C88-97CF-37B1F468B3FB.html">Aligning the Incubator Wheel</a> for more information. 
		</p> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_824CDF02B2F64A69AFD5228C74B18082"><h2 class="title sectiontitle">Verification</h2> 
		 
		<p class="p">Complete the verification of service repair. See 
		  <a class="xref" href="GUID-1DBEF8D7-543E-4F7C-900C-B3449FE7A098.html">Verification of Service Repairs</a> for more information. 
		</p> 
	 </section> 
  </div> 
<nav class="related-links" role="navigation"><div class="familylinks"><div class="parentlink"><strong>Parent Topic:</strong> <a class="link" href="GUID-51F16E82-7513-4BE3-957C-19FF33A92401.html" title="This section includes information about how to install, remove, or replace incubator wheel components and/or subsystems.">Install / Remove / Replace</a></div></div></nav><div class="btn-group btn-breadcrumb breadcrumbcnt4" id="breadcrumbs"><a class="crumb" data-suitehelp-page="internal" href="index.html" id="crumb_home" title="Home"><div><i class="glyphicon toc_pane_img" id="crumb_home_image"></i><span id="crumb_home_text">Home</span></div></a><a class="crum crumb" data-suitehelp-page="internal" href="GUID-255F6C18-0AB6-4021-B469-32C4E710F1A5.html" title="10 Incubator Wheel"><div><span class="ph num-prefix">10 </span>Incubator Wheel</div></a><a class="crum crumb" data-suitehelp-page="internal" href="GUID-51F16E82-7513-4BE3-957C-19FF33A92401.html" title="10.2 Install / Remove / Replace"><div><span class="ph num-prefix">10.2 </span>Install / Remove / Replace</div></a><a class="crum crumb current-breadcrumb" data-suitehelp-page="internal" href="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94.html" lang="en-US" title="10.2.1 Replacing the Motor and Encoder Assembly"><div><span class="ph num-prefix">10.2.1 </span>Replacing the Motor and Encoder Assembly</div></a></div></article></main></div><div class="section__actions"><ul><li><a href="#" id="button_back_mobile" title="Previous topic"><span><i class="ico-arrow-prev-white"></i></span></a></li><li><a href="#" id="button_forward_mobile" title="Next Topic"><span><i class="ico-arrow-next-white"></i></span></a></li><li><a href="#" id="button_highlighting_mobile" title="Toggle search highlighting"><span><i class="ico-a-white"></i></span></a></li><li class="share button_share DxServiceManualFeedback@beckman.com"><a href="#" id="button_email_mobile" mailto="DxServiceManualFeedback@beckman.com" title="Email us"><span><i class="ico-share-white"></i></span></a></li><li class="button_print yes"><a class="yes" href="#" id="button_print_mobile" title="Print"><span><i class="ico-print-white"></i></span></a></li></ul></div></section></div></div></div><footer class="section__foot row">                        <div id="footer"><div id="footer_links"><ul><li><div id="partnum">C65079BK</div></li><li><div id="date">July 2026</div></li><li><a href="copyright.html" title="© 2026  Beckman Coulter, Inc.">© 2026  Beckman Coulter, Inc.                                          </a></li></ul></div></div></footer></div></div></div><noscript><p>JavaScript must be enabled in order to use this site.</p><p>Please enable JavaScript in your browser and refresh the page.</p><div id="thumbnailDialog"><main role="main"><article aria-labelledby="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__GUID-7F8CDA62-2BA8-4926-B63C-B894B45E821A" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94" role="article"> 
  <h1 class="title topictitle1" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__GUID-7F8CDA62-2BA8-4926-B63C-B894B45E821A"><a id="GUID-7F8CDA62-2BA8-4926-B63C-B894B45E821A"></a>Replacing the Motor and Encoder Assembly</h1> 
  <div class="body conbody"> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_99AD52EA446C4AC09655C77220EF615C"> 
		<p class="p">This topic includes information about how to replace the motor and encoder assembly for the incubator wheel. 
		</p> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_BEA2C80164F44D93AD6341C7FFB333B2"> 
		<div class="note important note_important" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__GUID-141BB6D5-D628-4877-9637-3E104564E060"><span class="note__title">Important:</span> You must turn off and unplug the instrument before you perform this procedure. See 
		  <a class="xref" href="GUID-BE7D9371-B99B-4F60-BF79-93AB509105C7.html">Turning Off the Instrument</a> for more information. 
		</div> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_501AF79CB13248E5940AAAD633037483"><h2 class="title sectiontitle">Safety Reminder</h2> 
		 
		<p class="p">Servicing the DxI 9000 instrument involves potential risks for pinch and puncture, electrical shock, and exposure to hazardous materials. You must mitigate these risks by taking appropriate countermeasures. See 
		  <a class="xref" href="GUID-EA78956A-FC64-4084-8289-B5C02753E07F.html">Safety</a> for more information. 
		</p> 
	 </section>
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_1A52CB6E600F47B98BBA90B54B09BC5F"> 
		<table class="table" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33"><caption></caption><colgroup><col style="width:100%" /></colgroup><thead class="thead"> 
				<tr class="row"> 
				  <th class="entry" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1">Table of Contents 
				  </th> 
				</tr></thead><tbody class="tbody"> 
				<tr class="row"> 
				  <td class="entry" headers="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1 "><a class="xref" href="#GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_9EE1F3507D564F9880FC7ABDF672BAAE">Recommended Tools</a> 
				  </td> 
				</tr> 
				<tr class="row"> 
				  <td class="entry" headers="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1 "><a class="xref" href="#GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A74F15BEF99140229AF879677D5C3B89">Removing the Motor and Encoder Assembly</a> 
				  </td> 
				</tr> 
				<tr class="row"> 
				  <td class="entry" headers="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1 "><a class="xref" href="#GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A2746758718143AE870DAC5D91C792A2">Installing the Motor and Encoder Assembly</a> 
				  </td> 
				</tr> 
				<tr class="row"> 
				  <td class="entry" headers="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1 "><a class="xref" href="#GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A6B03802853D49219D8FD445EA358DD0">Alignments</a> 
				  </td> 
				</tr> 
				<tr class="row"> 
				  <td class="entry" headers="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__TABLE_77AA787E3E084C4BBB50E85060E4DD33__entry__1 "><a class="xref" href="#GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_824CDF02B2F64A69AFD5228C74B18082">Verification</a> 
				  </td> 
				</tr> 
			 </tbody></table> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_9EE1F3507D564F9880FC7ABDF672BAAE"><h2 class="title sectiontitle">Recommended Tools</h2> 
		 
		<div class="p">The following tools are recommended for replacement of the components listed in this topic: 
		<ul class="ul" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__UL_516C25AFF56243989FD1C2E8E0C40E0A"> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_E4C27B95E8254FF48407D0009B818280">2.5mm hex driver (for M3 screws) 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_E2D78A877EE64624ACB52F8442EC923A">3mm &quot;L&quot; shaped hex driver (for M4 screws) 
		  </li> 
		</ul> 
		</div> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A74F15BEF99140229AF879677D5C3B89"><h2 class="title sectiontitle">Removing the Motor and Encoder Assembly</h2> 
		 
		<p class="p">Perform this procedure to remove the motor and encoder assembly (one piece). 
		</p> 
		<ol class="ol" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__OL_BFD3FC1839AD4DCEB1E2DF51FA18FE6A"> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_AA0165ADE99E46FB901D7EDD8BF82D62">Disconnect the motor and encoder cables. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_BC54B4120A4648E38EA5DFFD6DE0FC22">Loosen the four tensioner screws (3mm driver), but do not remove them. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_1D543B2B032348B7A2E5FE6417987E44">Push the tensioner assembly, including motor, inward to relieve belt tension. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_AA2B54E5D0BE4CA09841F0189204AA66">Remove the belt from the motor pulley and let it rest on the surrounding chassis. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_E95718C4EDBF418E8DAA38BB9C0D9982">Tighten at least one of the four tensioner screws to hold the tensioner in place. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_501EFB18868048B8B8DE63F623A204DF">Remove the four motor mount screws (2.5mm driver). 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_FD6DFC12B5394302AD41A219E32570FB">Remove the motor assembly downward out of the tensioner assembly. 
		  </li> 
		</ol> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A2746758718143AE870DAC5D91C792A2"><h2 class="title sectiontitle">Installing the Motor and Encoder Assembly</h2> 
		 
		<p class="p">Perform this procedure to install the motor and encoder assembly (one piece). 
		</p> 
		<ol class="ol" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__OL_C8686B5A38CB4BCB89E1C4D987B2BD11"> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_5B626CFEF49A488F8D11BFD7CE4314D7">Insert the motor &amp; encoder assembly into the bottom of the tensioner assembly. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_DF440EF608BD4CC38E0998FB23A143D3">Attach the motor to the tensioner assembly and secure with the four screws (2.5mm driver). 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_8ED22854C11344408ABEC0CF9F08DD51">Loosen any tensioner screws (3mm driver) that are locked down, but do not remove them. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_60BCF008B14F45F197F5D32B49C84DBB">Push the tensioner assembly inward and install the belt on the motor pulley. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_01589DD45C744F159D441E5EF5C58A56">Let the tensioner assembly take up the slack in the belt and automatically set the belt tension. 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_6394A664DE1C4F3DB429B09C5EBF9125">Tighten the four tensioner screws (3mm driver) to secure the tensioner in place. 
			 <div class="note caution note_caution" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__GUID-73A87970-2A6F-456B-9BC8-1AC1ADF47CB5"><span class="note__title">Caution:</span> DO NOT apply force to the tensioner when securing it in place. 
			 </div> 
		  </li> 
		  <li class="li" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__LI_A94F8846962C47B8A59E180FABD4E0B4">Connect the motor and encoder cables. 
		  </li> 
		</ol> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_A6B03802853D49219D8FD445EA358DD0"><h2 class="title sectiontitle">Alignments</h2> 
		 
		<p class="p">Perform alignments. See 
		  <a class="xref" href="GUID-09AF187B-A048-4C88-97CF-37B1F468B3FB.html">Aligning the Incubator Wheel</a> for more information. 
		</p> 
	 </section> 
	 <section class="section" id="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94__SECTION_824CDF02B2F64A69AFD5228C74B18082"><h2 class="title sectiontitle">Verification</h2> 
		 
		<p class="p">Complete the verification of service repair. See 
		  <a class="xref" href="GUID-1DBEF8D7-543E-4F7C-900C-B3449FE7A098.html">Verification of Service Repairs</a> for more information. 
		</p> 
	 </section> 
  </div> 
<nav class="related-links" role="navigation"><div class="familylinks"><div class="parentlink"><strong>Parent Topic:</strong> <a class="link" href="GUID-51F16E82-7513-4BE3-957C-19FF33A92401.html" title="This section includes information about how to install, remove, or replace incubator wheel components and/or subsystems.">Install / Remove / Replace</a></div></div></nav><div class="btn-group btn-breadcrumb breadcrumbcnt4" id="breadcrumbs"><a class="crumb" data-suitehelp-page="internal" href="index.html" id="crumb_home" title="Home"><div><i class="glyphicon toc_pane_img" id="crumb_home_image"></i><span id="crumb_home_text">Home</span></div></a><a class="crum crumb" data-suitehelp-page="internal" href="GUID-255F6C18-0AB6-4021-B469-32C4E710F1A5.html" title="10 Incubator Wheel"><div><span class="ph num-prefix">10 </span>Incubator Wheel</div></a><a class="crum crumb" data-suitehelp-page="internal" href="GUID-51F16E82-7513-4BE3-957C-19FF33A92401.html" title="10.2 Install / Remove / Replace"><div><span class="ph num-prefix">10.2 </span>Install / Remove / Replace</div></a><a class="crum crumb current-breadcrumb" data-suitehelp-page="internal" href="GUID-987C8C30-FDD4-45D3-B625-1AA2D206BD94.html" lang="en-US" title="10.2.1 Replacing the Motor and Encoder Assembly"><div><span class="ph num-prefix">10.2.1 </span>Replacing the Motor and Encoder Assembly</div></a></div></article></main></div></noscript><script src="static/body.js?rJAUfFpk" type="text/javascript"></script></body></html>
